<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="en" xml:lang="en"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.8.25">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">

<meta name="author" content="Aleksandra Lekić, Haixiao Li">
<meta name="dcterms.date" content="2026-01-14">

<title>PV Power Plant</title>
<style>
code{white-space: pre-wrap;}
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: min(4vw, 1.5em);}
div.column{flex: auto; overflow-x: auto;}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
</style>


<script src="pv-power-plant_body_files/libs/clipboard/clipboard.min.js"></script>
<script src="pv-power-plant_body_files/libs/quarto-html/quarto.js" type="module"></script>
<script src="pv-power-plant_body_files/libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="pv-power-plant_body_files/libs/quarto-html/axe/axe-check.js" type="module"></script>
<script src="pv-power-plant_body_files/libs/quarto-html/popper.min.js"></script>
<script src="pv-power-plant_body_files/libs/quarto-html/tippy.umd.min.js"></script>
<script src="pv-power-plant_body_files/libs/quarto-html/anchor.min.js"></script>
<link href="pv-power-plant_body_files/libs/quarto-html/tippy.css" rel="stylesheet">
<link href="pv-power-plant_body_files/libs/quarto-html/quarto-syntax-highlighting-7b89279ff1a6dce999919e0e67d4d9ec.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="pv-power-plant_body_files/libs/bootstrap/bootstrap.min.js"></script>
<link href="pv-power-plant_body_files/libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="pv-power-plant_body_files/libs/bootstrap/bootstrap-9e3ffae467580fdb927a41352e75a2e0.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script>
MathJax = {
  tex: {
    tags: 'ams',
    tagSide: 'right',
    tagIndent: '0em'
  }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-chtml-full.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="quarto-light">

<div id="quarto-content" class="page-columns page-rows-contents page-layout-full">

<main class="content column-page" id="quarto-document-content">

<header id="title-block-header" class="quarto-title-block default">
<div class="quarto-title">
<h1 class="title">PV Power Plant</h1>
</div>



<div class="quarto-title-meta column-page">

    <div>
    <div class="quarto-title-meta-heading">Author</div>
    <div class="quarto-title-meta-contents">
             <p>Aleksandra Lekić, Haixiao Li </p>
          </div>
  </div>
    
    <div>
    <div class="quarto-title-meta-heading">Published</div>
    <div class="quarto-title-meta-contents">
      <p class="date">January 14, 2026</p>
    </div>
  </div>
  
    
  </div>
  


</header>


<!--**This model page can be used as template for your own model. If you want to download this page in qmd format, click here:**

<a href="../download/modelTemplate.qmd.txt" download="modelTemplate.qmd">Download model template</a> -->
<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
Tip
</div>
</div>
<div class="callout-body-container callout-body">
<p><em><code>PV power plant</code> is modelled as a two-stage inverter with the first stage being the boost DC-DC converter, and the second stage being the voltage source inverter. At the output of the VSC is attached an LCL filter.</em></p>
</div>
</div>
<div style="font-size:1.2em; font-weight:600; color:#1c5d9b; border-left:3px solid #1c5d9b; padding-left:10px; margin-top:1.2em; margin-bottom:0.8em;">
<p>Mathematical Modeling</p>
</div>
<hr>
<p>The PV array is taken as an aggregated model of the entire plant, see Fig. <a href="#fig-pv-inverter" class="quarto-xref">Figure&nbsp;1</a>.</p>
<div id="fig-pv-inverter" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-pv-inverter-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="sections/Elements/pictures/RES/PV_inverter.png" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-pv-inverter-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;1: Two-stage PV inverter with LCL filter, image taken from <span class="citation" data-cites="zhao2022impedance">(<a href="#ref-zhao2022impedance" role="doc-biblioref"><strong>zhao2022impedance?</strong></a>)</span>.
</figcaption>
</figure>
</div>
<p>To estimate the operating point of the boost converter and the VSC, we follow the averaged model described in <span class="citation" data-cites="wen2014small">(<a href="#ref-wen2014small" role="doc-biblioref"><strong>wen2014small?</strong></a>)</span> and <span class="citation" data-cites="khazaei2020small">(<a href="#ref-khazaei2020small" role="doc-biblioref"><strong>khazaei2020small?</strong></a>)</span>, with known PV current and power, <span class="math inline">\(V_{pcc}\)</span>, and assuming ideal PLL operation.</p>
<p><span class="math display">\[\begin{equation}
V_{pv} = \frac{P_{pv}}{I_{pv}}, \quad I_{dc} = \frac{P_{pv}}{V_{dc}}, \quad D = 1 - \frac{V_{pv}}{V_{dc}}
\end{equation}\]</span></p>
<p><span class="math display">\[\begin{equation}
V_{pccd} = V_{pcc}, \sqrt{\frac{2}{3}} \quad V_{pccq} = 0
\end{equation}\]</span></p>
<p><span class="math display">\[\begin{equation}
I_{2d} \approx \frac{2 P_{pv}}{3 V_{pccd}}, \quad I_{2q} \approx \frac{2 Q}{3 V_{pccd}}
\end{equation}\]</span></p>
<p><span class="math display">\[\begin{equation}
V_{Cf,dq} =
\frac{
V_{pcc,dq} \pm \omega R_c C_f V_{pcc,qd}
\mp \omega L_2 I_{2,qd}
+ \omega^2 R_c C_f L_2 I_{2,dq}
}{
1 + (\omega R_c C_f)^2
}
\end{equation}\]</span></p>
<p><span class="math display">\[\begin{equation}
I_{1,dq} = I_{2,dq} \mp \omega C_f V_{Cf,qd}
\end{equation}\]</span></p>
<p><span class="math display">\[\begin{equation}
V_{o,dq} =
V_{pcc,dq}
- R_1 I_{1,dq} \mp \omega L_1 I_{1,qd}
- R_2 I_{2,dq} \mp \omega L_2 I_{2,qd}
\end{equation}\]</span></p>
<p><span class="math display">\[\begin{equation}
M_{dq} = \frac{2 V_{o,dq}}{V_{dc}}
\end{equation}\]</span></p>
<p>Based on Fig. <a href="#fig-pv-inverter" class="quarto-xref">Figure&nbsp;1</a>, a small-signal model can be constructed as described in <span class="citation" data-cites="wen2014small">(<a href="#ref-wen2014small" role="doc-biblioref"><strong>wen2014small?</strong></a>)</span> and <span class="citation" data-cites="zhao2022impedance">(<a href="#ref-zhao2022impedance" role="doc-biblioref"><strong>zhao2022impedance?</strong></a>)</span>, and is depicted in Fig. <a href="#fig-pv-small-signal-model" class="quarto-xref">Figure&nbsp;2</a>.</p>
<div id="fig-pv-small-signal-model" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-pv-small-signal-model-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="sections/Elements/pictures/RES/PV_inverter_small_signal_model.png" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-pv-small-signal-model-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;2: Small-signal model in the dq-frame for the two-stage PV inverter shown in Fig. <a href="#fig-pv-inverter" class="quarto-xref">Figure&nbsp;1</a>, image taken from <span class="citation" data-cites="zhao2022impedance">(<a href="#ref-zhao2022impedance" role="doc-biblioref"><strong>zhao2022impedance?</strong></a>)</span>.
</figcaption>
</figure>
</div>
<p>Based on this model, the transfer functions between the inputs <span class="math inline">\(\Delta m^s_{dq}\)</span>, <span class="math inline">\(\Delta i^s_{2,dq}\)</span>, and <span class="math inline">\(\Delta v_{dc}\)</span>, and the outputs <span class="math inline">\(v^s_{pcc,dq}\)</span> and <span class="math inline">\(i_{dc}\)</span> can be formulated as follows <span class="citation" data-cites="zhao2022impedance">(<a href="#ref-zhao2022impedance" role="doc-biblioref"><strong>zhao2022impedance?</strong></a>)</span>:</p>
<p><span class="math display">\[\begin{equation}
\begin{bmatrix}
\Delta i_{dc} \\ 0
\end{bmatrix}
=
\underbrace{
\left(
N_m Y_C (Z_{RL1} Y_C + I)^{-1} Z_{L2} + N_m
\right)
}_{G_{ii}}
\begin{bmatrix}
\Delta i^s_{2d} \\ \Delta i^s_{2q}
\end{bmatrix}
+
\underbrace{
\left(
N_m Y_C (Z_{RL1} Y_C + I)^{-1}
\right)
}_{G_{vi}}
\begin{bmatrix}
\Delta v^s_{pccd} \\ \Delta v^s_{pccq}
\end{bmatrix}
+
\underbrace{
N_i
}_{G_{mi}}
\begin{bmatrix}
\Delta m^s_d \\ \Delta m^s_q
\end{bmatrix}
\end{equation}\]</span></p>
<p><span class="math display">\[\begin{equation}
\begin{bmatrix}
\Delta v^s_{pccd} \\ \Delta v^s_{pccq}
\end{bmatrix}
=
\underbrace{
- H_1^{-1} ( H_1 Z_{L2} + Z_{RL1} )
}_{G_{iv}}
\begin{bmatrix}
\Delta i^s_{2d} \\ \Delta i^s_{2q}
\end{bmatrix}
+
\underbrace{
( H_1^{-1} H_m )
}_{G_{vv}}
\begin{bmatrix}
\Delta v_{dc} \\ 0
\end{bmatrix}
+
\underbrace{
( H_1^{-1} H_v )
}_{G_{mv}}
\begin{bmatrix}
\Delta m^s_d \\ \Delta m^s_q
\end{bmatrix}
\end{equation}\]</span></p>
<p>for <span class="math inline">\(H_1 = Z_{RL1} Y_C (Z_{R_C} Y_C + I)^{-1} + I\)</span>, <span class="math inline">\(N_m = \begin{bmatrix}
    M_d &amp; M_q \\ 0 &amp; 0 \end{bmatrix}\)</span>, <span class="math inline">\(N_i = \begin{bmatrix}
        I_{1d} &amp; I_{1q} \\ 0 &amp; 0 \end{bmatrix}\)</span>, <span class="math inline">\(H_m = \begin{bmatrix}
    M_d/2 &amp; 0 \\ M_q/2 &amp; 0\end{bmatrix}\)</span>, <span class="math inline">\(H_v = \begin{bmatrix}
    V_{dc}/2 &amp; 0 \\ 0 &amp; V_{dc}/2    \end{bmatrix}\)</span>, <span class="math inline">\(Z_{RL1} = \begin{bmatrix}
    R_1+sL_1 &amp; -\omega L_1 \\ \omega L_1 &amp; R_1 + sL_1 \end{bmatrix}\)</span>, <span class="math inline">\(Z_{R_C} = \begin{bmatrix} R_C &amp; 0 \\ 0 &amp; R_C \end{bmatrix}\)</span>, <span class="math inline">\(Z_{L2} = \begin{bmatrix} sL_2 &amp; -\omega L_2 \\ \omega L_2 &amp; sL_2 \end{bmatrix}\)</span>, and <span class="math inline">\(I\)</span> is an identity matrix of size <span class="math inline">\(2 \times 2\)</span>.</p>
<p>The controlling loops influence the system with the introduction of matrices:</p>
<ul>
<li><strong>DC voltage control:</strong> <span class="math inline">\(i^c_{2d, ref} = g_{dc} (v_{dc} - v_{dc, ref})\)</span>, <span class="math inline">\(g_{dc} = k_{pdc} + \frac{k_{idc}}{s}\)</span>, and <span class="math inline">\(G_{dc} = \begin{bmatrix} g_{dc} &amp; 0 \\ 0 &amp; 0 \end{bmatrix}\)</span>;</li>
<li><strong>Current control:</strong> <span class="math inline">\(i^c_{2d, ref} = g_{dc} (v_{dc} - v_{dc, ref})\)</span>, <span class="math inline">\(g_{dc} = k_{pdc} + \frac{k_{idc}}{s}\)</span>, and <span class="math inline">\(G_{dc} = \begin{bmatrix} g_{dc} &amp; 0 \\ 0 &amp; 0 \end{bmatrix}\)</span>;</li>
<li><strong>PLL:</strong> <span class="math inline">\(H_{PLL} = k_{ppll} + \frac{k_{ipll}}{s}\)</span>, and <span class="math inline">\(G_{PLL} = \frac{H_{PLL}}{s + V_{pccd} H_{PLL}}\)</span>, <span class="math display">\[
      m^c_{dq} = m^s_{dq} + \underbrace{\begin{bmatrix}
          0 &amp; G_{PLL} M_q \\ 0 &amp; -G_{PLL} M_d \end{bmatrix}}_{G_{PLLM}} \, v^s_{pcc,dq}, \qquad
      i^c_{2dq} = i^s_{2dq} + \underbrace{\begin{bmatrix}
          0 &amp; G_{PLL} I_{2q} \\ 0 &amp; -G_{PLL} I_{2d} \end{bmatrix}}_{G_{PLLI}} \, v^s_{pcc,dq}.
  \]</span></li>
</ul>
<p>Influence of the PV module and boost converter, and controller is given through the impedance <span class="math inline">\(Z_{dc}\)</span>: <span class="math display">\[\begin{equation}
    z_{dc} = \frac{sL(sC_{pv}-k_{pv}) + 1 + g_B V_{dc} (1-\lambda)}{(1-D)^2 (k_{pv} - sC_{pv}) + (D-1) g_B I_{L} (1-\lambda) -sC_{dc} - sC_{dc} V_{dc} g_B (1-\lambda) + s^2 LC_{dc} (k_{pv} - sC_{pv})},
\end{equation}\]</span> where <span class="math display">\[\begin{align*}
    k_{pv} = -\frac{q (N_p I_0 + N_p I_{sc} - I_{pv})}{nkT N_s}, \\
    k_{mp} = \frac{(nkTN_s / q)^2}{I_0N_pV_{mp} \exp(qV_{pv}/(nkTN_s)) + \frac{I_{pv}}{V_{mp}} (nkTN_s/q)^2}, \\
    \lambda = k_{pv} k_{mp}, \qquad g_B = k_{pB} + \frac{k_{iB}}{s},
\end{align*}\]</span></p>
<p>where <span class="math inline">\(N_s\)</span> and <span class="math inline">\(N_p\)</span> are the numbers of series and parallel connected PV panels, respectively, <span class="math inline">\(I_0\)</span> is the diode saturation current under normal conditions, <span class="math inline">\(I_{sc}\)</span> is the short current of PV cell under the standard condition, <span class="math inline">\(T\)</span> is the temperature (taken as <span class="math inline">\(T = T_n  = 298.18 \text{ K}\)</span>), <span class="math inline">\(k = 1.38062 \times 10^{-23} \text{ J/K}\)</span> is the Boltzmann’s constant, <span class="math inline">\(q = 1.60217 \times 10^{-23} \text{ C}\)</span> is the unit electric charge.</p>
<p>Finally, dq-impedance is calculated as:</p>
<p><span class="math display">\[\begin{equation}
Z_{PV}
=
-\left(
J_A F_A^{-1} F_B + J_B
\right)
\left(
J_C - J_A F_A^{-1} F_C
\right)^{-1}
\end{equation}\]</span></p>
<p><span class="math display">\[\begin{equation}
J_A = G_{vv} + G_{mv} G_v G_i G_{dc}
\end{equation}\]</span></p>
<p><span class="math display">\[\begin{equation}
J_B = G_{iv} - G_{mv} G_v G_i
\end{equation}\]</span></p>
<p><span class="math display">\[\begin{equation}
J_C = G_{mv} \left( G_v G_i G_{PLLI} + G_{PLLM} \right) + I
\end{equation}\]</span></p>
<p><span class="math display">\[\begin{equation}
F_A = I - Z_{dc} G_{mi} G_v G_i G_{dc}
\end{equation}\]</span></p>
<p><span class="math display">\[\begin{equation}
F_B = Z_{dc} G_{ii} - Z_{dc} G_{mi} G_v G_i
\end{equation}\]</span></p>
<p>The results of the code execution in Harmony are available in Fig. <span class="math inline">\(\ref{fig:PV_bode}\)</span>. The parameters used for simulation are:</p>
<ul>
<li><strong>PV module:</strong> <span class="math inline">\(N_p = 720\)</span>, <span class="math inline">\(N_s = 2760\)</span>, <span class="math inline">\(n = 1.5\)</span>, <span class="math inline">\(I_{sc} = 2.5 \text{ A}\)</span>, <span class="math inline">\(I_0 = 10^{-10} \text{ A}\)</span>, <span class="math inline">\(C_{pv} = 7.2 \text{ mF}\)</span>, <span class="math inline">\(I_{pv} = 6570 \text{ A}\)</span>, <span class="math inline">\(P_{pv} = 2.8 \text{ MW}\)</span>;</li>
<li><strong>Boost converter:</strong> <span class="math inline">\(L = 16 \, \mu \text{H}\)</span>, <span class="math inline">\(C_{dc} = 70 \text{ mF}\)</span>, <span class="math inline">\(V_{dc} = 900 \text{ V}\)</span>, <span class="math inline">\(k_{pB} = 4.9809 \times 10^{-6}\)</span>, <span class="math inline">\(k_{iB} = 4.9809 \times 10^{-9}\)</span>;</li>
<li><strong>LCL filter:</strong> <span class="math inline">\(L_1 = 103 \, \mu \text{H}\)</span>, <span class="math inline">\(C_f = 220 \, \mu \text{F}\)</span>, <span class="math inline">\(L_2 = 125 \, \mu \text{H}\)</span>, <span class="math inline">\(R_1 = 0\)</span>, <span class="math inline">\(R_C = 0.1 \, \Omega\)</span>;</li>
<li><strong>PCC:</strong> <span class="math inline">\(V_{g, rms} = 690 \text{ V}\)</span>, <span class="math inline">\(f_g = 50 \text{ Hz}\)</span>;</li>
<li><strong>VSC:</strong> current control - <span class="math inline">\(k_{pi} = 0.45\)</span>, and <span class="math inline">\(k_{ii} = 69.7\)</span>, DC voltage control - <span class="math inline">\(k_{pdc} = 1\)</span>, and <span class="math inline">\(k_{idc} = 500\)</span>, PLL - <span class="math inline">\(k_{ppll} = 0.5\)</span>, and <span class="math inline">\(k_{ipll} = 1\)</span>.</li>
</ul>
<div id="fig-PV_bode" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-PV_bode-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="sections/Elements/pictures/RES/PV_bode_plots.png" class="img-fluid figure-img" style="width:100.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-PV_bode-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;3: Bode plots of the dq admittance for the PV inverter.
</figcaption>
</figure>
</div>
<hr>
<div style="font-size:1.2em; font-weight:600; color:#1c5d9b; border-left:3px solid #1c5d9b; padding-left:10px; margin-top:1.2em; margin-bottom:0.8em;">
<p>Code Explanation</p>
</div>
<!--
**Example:**

The synchronous machine is one of the most studied component of a power system, being its main source of electrical energy. 
It is the most common type of generators, and it is present in most power plants (thermal, hydro, and some wind) as an interface between the mechanical energy and electrical energy. The mathematical model presented in this article develops the dynamic equations of synchronous machines @DUMMY:1 
It only covers the physical part of the machine (see @sec-physical-description) not the regulations nor protections schemes. 

## Model use, assumptions, validity domain and limitations (mandatory)

*Each model is an approximation of the reality, and considers some assumptions.*

*In this section, details should be given on:*

- *the validity domain of the model (frequency range, type of dynamics, type of stability phenomena) that the model covers,*
- *the model assumptions (e.g., neglecting the DC side of the converter, simplistic PLL representation)*
- *the limitations of the model (what people shouldn't use the model for)*

**Example:**

The model presents the general expressions in abc reference frame of the differential equations that model a general synchronous machine with the following assumptions:
- There are three stator windings ( $a, b, c$) distributed 120º apart one from each other, each of them with equal parameters (i.e. same resistance, inductance...).
- The three phases are balanced, meaning the power is shared equally.
- The rotor has one winding with a field ($e_f$) applied and three damper windings, with no power source, one of them with the axis parallel to the field winding ($1d$) and the other two with a perpendicular axis ($1q,2q$).
- The magnetic field produced by the rotor winding oscillates sinusoidally.
- The machine may have 2 or more poles, noted as $p_f$
The model is suitable for transient stability analysis but not for electromagnetic transient analysis.


## Model description (mandatory){#sec-physical-description}

*This section gives the full description of the different model's components.*
*For each component, is given: a brief explanation about the functioning of the component (how it works, what it is made of, which implementation choices are made) and the component equations or control diagram. The author can also point to another component page if the component is already explained in another page. In such case, he clearly needs to make coherence is achieved with the rest of the model in terms of notation, convention, and connection aspects.*

- _**For the equation system / algorithm :** the author can use Latex language, which is fully compatible with markdown. He can also use numbered equations. The variables and parameters should be clearly specified, as well as their type (complex, real, etc.), unit (MW, MVA, etc), and meaning (phase to neutral voltage for the output terminal A). The notation should follow scientific standards._

- _**Images or Electric/Electronic/Control/Phasor diagramscan be added** for clarity. The image must be of good quality and more preferably in .svg format. Diagrams can be used instead of equations to describe the component. The selected control blocks should be unambiguous, that is to say that their equations should be clearly understood from the diagram. A list of basic blocks can be found in colib here: pages/models/controlBlocks/.  Several packages can be used to display diagrams, e.g.: [draw.io](https://www.drawio.com/) plugin for github allows you to make your own diagram easily. The diagram is fully editable with github commit using a graphical interface, and allowing multiple format outputs (for more details, see: [draw.io github](https://app.diagrams.net/)). _

- _**Initial equations/boundary conditions:** when initial equations or boundary conditions are necessary to fully described the system, a subsection dedicated to those aspects can be added in this section._


**Example:**

### Physical description 

The following schematic shows the components that participate in the synchronous machine operation:

![Synchronous machine](../../models/1-SynchronousMachines/Generator/SM1/SM1_model_scheme.svg){#fig-SM1 fig-alt="Synchronous machine" width="400px"}

[...]

### Synchronous machine equations

#### Variables 

| Variable    | details  | Unit |
| --------------| ------ | ----- |
| $\theta_{shaft}$ | Rotor angle | $rad$ |
| $\omega$ | Electrical rotational speed | $rad/s$ |
| $T_m$ | Mechanical torque | $Nm$ |
| $T_e$ | Electrical torque | $Nm$ |

[...]

#### Parameters

| Parameter | Description | Unit |
| --- | --- | --- |
| $J$ | Moment of inertia | $kgm^2$ |
| $p_f$ | Number of pole pairs | - |
| $R_a$, $R_b$, $R_c$ | Stator phase resistances | $\Omega$ |

[...]

#### System of equations

The following system of equations describe a general synchronous machine with the considered assumptions. Some of its parameters are generally non-constant, meaning it is not directly solved without making some additional assumptions. The particular models are derivations of this system of equations.

The equations  @eq-inertia, @eq-theta  represent the mechanical dynamic equations:
$$
J\frac{2}{p_f}  \frac{d\omega_m}{dt} = T_m - T_e - T_{fw}
$$  {#eq-inertia}
$$\frac{d\theta_{shaft}}{dt} = \frac{2}{p_f} \omega$$  {#eq-theta}

[...]


## Source code (optional)

_This section is a code section that provides the source code for model described above._

_The code **should correspond strictly the equations/diagram/algorithm described before** and should have been validated in a tool. The date of the code should be specified at the beginning of the section, the code should be clean, readable and organized._

**Example:**
The code can be presented in a **modeling language code block** like this:

```modelica
model VoltageSource "Constant AC voltage"
  extends Interfaces.Source;
  parameter SI.Frequency f(start=1) "Frequency of the source";
  parameter SI.Voltage V(start=1) "RMS voltage of the source";
  parameter SI.Angle phi(start=0) "Phase shift of the source";
equation
  omega = 2*Modelica.Constants.pi*f;
  v = Complex(V*cos(phi), V*sin(phi));
end VoltageSource;
```

## Open source implementations (if any)

_This section give a list of the different open source implementations of this model. It provides the reader with links and languages/software used for each implementations. A markdown table can be used to display such list._

**Example:**

This model has been successfully implemented in :

| Software      | URL | Language | Open-Source License | Last consulted date | Comments |
| --------------| --- | --------- | ------------------- |------------------- | -------- |
| Software name | [Link](https://github.com/toto) | modelica | [MPL v2.0](https://www.mozilla.org/en-US/MPL/2.0/)  | XX/0X/20XX | Comments can contain implementations details such as validation means, implementations key choices, etc. |

## Table of references & license

_This section lists all the references. It must comply with current citation standards. Quarto uses BibTeX for managing reference._


::: {#refs}
:::
-->

</main>
<!-- /main column -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "Copied!");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "Copied!");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
     var links = window.document.querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
        }
      }
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          let top = null;
          let height = null;
          let parent = null;
          if (lineIds.length > 0) {
              //compute the position of the single el (top and bottom and make a div)
              const el = window.document.getElementById(lineIds[0]);
              top = el.offsetTop;
              height = el.offsetHeight;
              parent = el.parentElement.parentElement;
            if (lineIds.length > 1) {
              const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
              const bottom = lastEl.offsetTop + lastEl.offsetHeight;
              height = bottom - top;
            }
            if (top !== null && height !== null && parent !== null) {
              // cook up a div (if necessary) and position it 
              let div = window.document.getElementById("code-annotation-line-highlight");
              if (div === null) {
                div = window.document.createElement("div");
                div.setAttribute("id", "code-annotation-line-highlight");
                div.style.position = 'absolute';
                parent.appendChild(div);
              }
              div.style.top = top - 2 + "px";
              div.style.height = height + 4 + "px";
              div.style.left = 0;
              let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
              if (gutterDiv === null) {
                gutterDiv = window.document.createElement("div");
                gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
                gutterDiv.style.position = 'absolute';
                const codeCell = window.document.getElementById(targetCell);
                const gutter = codeCell.querySelector('.code-annotation-gutter');
                gutter.appendChild(gutterDiv);
              }
              gutterDiv.style.top = top - 2 + "px";
              gutterDiv.style.height = height + 4 + "px";
            }
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
</div> <!-- /content -->




</body></html>