<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="en" xml:lang="en"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.8.25">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">

<meta name="author" content="Aleksandra Lekić, Haixiao Li">
<meta name="dcterms.date" content="2025-12-30">

<title>Cable</title>
<style>
code{white-space: pre-wrap;}
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: min(4vw, 1.5em);}
div.column{flex: auto; overflow-x: auto;}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
</style>


<script src="cable_body_files/libs/clipboard/clipboard.min.js"></script>
<script src="cable_body_files/libs/quarto-html/quarto.js" type="module"></script>
<script src="cable_body_files/libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="cable_body_files/libs/quarto-html/axe/axe-check.js" type="module"></script>
<script src="cable_body_files/libs/quarto-html/popper.min.js"></script>
<script src="cable_body_files/libs/quarto-html/tippy.umd.min.js"></script>
<script src="cable_body_files/libs/quarto-html/anchor.min.js"></script>
<link href="cable_body_files/libs/quarto-html/tippy.css" rel="stylesheet">
<link href="cable_body_files/libs/quarto-html/quarto-syntax-highlighting-7b89279ff1a6dce999919e0e67d4d9ec.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="cable_body_files/libs/bootstrap/bootstrap.min.js"></script>
<link href="cable_body_files/libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="cable_body_files/libs/bootstrap/bootstrap-9e3ffae467580fdb927a41352e75a2e0.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script>
MathJax = {
  tex: {
    tags: 'ams',
    tagSide: 'right',
    tagIndent: '0em'
  }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-chtml-full.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="quarto-light">

<div id="quarto-content" class="page-columns page-rows-contents page-layout-full">

<main class="content column-page" id="quarto-document-content">

<header id="title-block-header" class="quarto-title-block default">
<div class="quarto-title">
<h1 class="title">Cable</h1>
</div>



<div class="quarto-title-meta column-page">

    <div>
    <div class="quarto-title-meta-heading">Author</div>
    <div class="quarto-title-meta-contents">
             <p>Aleksandra Lekić, Haixiao Li </p>
          </div>
  </div>
    
    <div>
    <div class="quarto-title-meta-heading">Published</div>
    <div class="quarto-title-meta-contents">
      <p class="date">December 30, 2025</p>
    </div>
  </div>
  
    
  </div>
  


</header>


<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
Tip
</div>
</div>
<div class="callout-body-container callout-body">
<p><em><code>cable</code> groups are implemented by focusing on the configurations of the cables available in PSCAD, where a cable can be included either inside the pipe, called pipe-type cables, or placed underground. Cables are usually coaxial with up to 4 layers of both conductors and insulators.</em></p>
</div>
</div>
<section id="mathematical-modeling" class="level2">
<h2 class="anchored" data-anchor-id="mathematical-modeling">Mathematical Modeling</h2>
<p>Cables can be insulated or pipe-type coaxial cables. At the moment, only a group of coaxial cables is implemented in the package. A cable group consists of <span class="math inline">\(n\)</span> cables, each with a maximum of three conducting layers and three insulation layers, as seen in <a href="#fig-cable" class="quarto-xref">Figure&nbsp;1</a>. The conducting layers of the cable are denoted as the core, sheath, and armor. There are insulators between the conducting layers, except for the last conductor, where the insulator is not a strict necessity but is common. For each conductor, the following set of parameters is given: <span class="math inline">\(r^c_i\)</span> and <span class="math inline">\(r^c_o\)</span> as the conductor’s inner and outer radius in meters, conductor relative permeability <span class="math inline">\(\mu^c_r\)</span>, and conductor resistivity <span class="math inline">\(\rho_c\)</span> (in [<span class="math inline">\(\Omega\)</span>m]). The insulator is described using the following parameters: <span class="math inline">\(r^i_i\)</span> and <span class="math inline">\(r^i_o\)</span> are the insulator’s inner and outer radius in meters, <span class="math inline">\(\epsilon^i\)</span> is the insulator’s relative permittivity, and <span class="math inline">\(\mu^i_r\)</span> is the insulator’s relative permeability.</p>
<div id="fig-cable" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-cable-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="assets/cable.jpg" class="img-fluid figure-img" style="width:50.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-cable-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;1: Coaxial cable.
</figcaption>
</figure>
</div>
<section id="conductor-surface-impedance" class="level3">
<h3 class="anchored" data-anchor-id="conductor-surface-impedance">Conductor surface impedance</h3>
<p>A hollow conductor surface impedance is given by: <span class="math display">\[\begin{eqnarray}
\nonumber Z_{aa} = \frac{\rho_c m}{2\pi r^c_i} \, \coth(m(r^c_o - r^c_i)) + \frac{\rho^c}{2\pi r^c_i \, (r^c_i + r^c_o)} \; \left[\frac{\Omega}{\text{m}}\right]  &amp; \mbox{for inner surface}, \\
\nonumber Z_{bb} = \frac{\rho^c m}{2\pi r^c_o} \, \coth(m(r^c_o - r^c_i)) + \frac{\rho^c}{2\pi r^c_o \, (r^c_i + r^c_o)} \; \left[\frac{\Omega}{\text{m}}\right]  &amp; \mbox{for outer surface}, \\
Z_{ab} =  \frac{\rho^c m}{\pi (r^c_i + r^c_o)} \, \operatorname{csch}(m(r^c_o - r^c_i)) \; \left[\frac{\Omega}{\text{m}}\right],
\end{eqnarray}\]</span> where <span class="math inline">\(m = \sqrt{j\omega \mu^c_r}\)</span> For a non-hollow conductor, the outer surface impedance is <span class="math display">\[\begin{eqnarray}
Z_{bb} = \frac{\rho^c m}{2\pi r^c_o} \, \coth(0.733 mr^c_o) + \frac{0.3179 \rho^c}{\pi {r^c_o}^2} \; \left[\frac{\Omega}{\text{m}}\right].
\end{eqnarray}\]</span></p>
<p>The insulator layer between two conductors has an impedance</p>
<p><span class="math display">\[\begin{equation}
Z_i = \frac{j\omega \mu_0 \mu^i_r}{2\pi} \, \log\left(\frac{r^i_o}{r^i_i}\right).
\end{equation}\]</span></p>
<p>The earth return impedance of the cable and the mutual impedance between cables is</p>
<p><span class="math display">\[\begin{eqnarray}
Z_g = \frac{j\omega \, \mu_g}{2\pi} \, \left(-\log\left(\frac{\gamma m D}{2}\right) + \frac{1}{2} - \frac{2}{3} \, mH\right),
\end{eqnarray}\]</span> for <span class="math display">\[\begin{eqnarray}
\nonumber &amp;D = \left\{ \begin{array}{ll}
\sqrt{(x_i - x_j)^2 + (y_i - y_j)^2} &amp; \quad \mbox{for cables } i \neq j, \\
r_i &amp; \quad \mbox{radius of the cable }i,
\end{array} \right. \\
\nonumber &amp;H = \left\{ \begin{array}{ll}
y_i + y_j &amp; \quad \mbox{for cables } i \neq j, \\
2y_i &amp; \quad \mbox{for the cable }i,
\end{array} \right. \\
\end{eqnarray}\]</span> and <span class="math inline">\(\gamma \approx 0.5772156649\)</span> being Euler’s constant. \end{itemize}</p>
<p>According to , one cable is represented with its series impedance <span class="math inline">\(\mathbf{Z}_{ii}\)</span> matrix. Each matrix <span class="math inline">\(\mathbf{Z}_{ii}\)</span> has the size <span class="math inline">\(n_c \times n_c\)</span> and its entries for <span class="math inline">\(j \in \{1, \ldots, n_c-1\}\)</span> are given by <span class="math display">\[\begin{eqnarray}
\nonumber \mathbf{Z}_{ii} \left\langle j,j \right\rangle = Z^j_{bb} + Z^j_i + Z^{j+1}_{aa}, \\
\nonumber \mathbf{Z}_{ii} \left\langle j,j+1 \right\rangle = Z_{ii}\left\langle j+1,j \right\rangle = - Z^{j+1}_{ab}, \\
\mathbf{Z}_{ii} \left\langle n_c, n_c \right\rangle = Z^{n_c}_{bb} + Z^{n_c}_i + Z^{ii}_g,
\end{eqnarray}\]</span> and otherwise, the matrix entries are 0.</p>
<p>Mutual surface impedances between the cables are given by the matrix <span class="math inline">\(\mathbf{Z}_{ij}\)</span> having all components equal to <span class="math inline">\(Z^{ij}_g\)</span>.</p>
<p>The shunt admittance matrix can be estimated as <span class="math inline">\(\mathbf{Y} = s\mathbf{P}^{-1}\)</span> and matrix <span class="math inline">\(P\)</span>, which has the form <span class="math display">\[\begin{equation*}
\mathbf{P} = \begin{bmatrix}
\mathbf{P}_{11} &amp; \mathbf{P}_{12} &amp; \cdots &amp; \mathbf{P}_{1n} \\
\vdots &amp; \ddots &amp; &amp; \vdots \\    
\mathbf{P}_{n1} &amp; \mathbf{P}_{n2} &amp; \cdots &amp; \mathbf{P}_{nn}
\end{bmatrix}.
\end{equation*}\]</span> Matrices <span class="math inline">\(\mathbf{P}_{ii}\)</span> have components <span class="math display">\[\begin{equation}
\mathbf{P}_{ii} = \begin{bmatrix}
P_c + P_s + P_a &amp; P_s + P_a &amp; P_a \\
P_s + P_a &amp; P_s + P_a &amp; P_a \\
P_a &amp; P_a &amp; P_a
\end{bmatrix} +
\begin{bmatrix}
P_{ii} &amp; P_{ii} &amp; P_{ii} \\
P_{ii} &amp; P_{ii} &amp; P_{ii} \\
P_{ii} &amp; P_{ii} &amp; P_{ii}
\end{bmatrix},
\end{equation}\]</span> where <span class="math inline">\(P_{c,s,a}\)</span> belong respectively to core, shield and armor insulators and have the following values: <span class="math inline">\(P = \frac{\log(r_o/r_i)}{2\pi\epsilon}\)</span> and <span class="math inline">\(P_{ii} = \frac{\log(2h_i/r)}{2\pi\epsilon_0}\)</span> is an earth return. Matrices <span class="math inline">\(\mathbf{P}_{ij}\)</span>, for <span class="math inline">\(i \neq j\)</span>,have all components equal to <span class="math inline">\(P_{ij} = \frac{\log(D_2/D_1)}{2\pi\epsilon_0}\)</span>, where <span class="math inline">\(D_1 = \sqrt{(x_i-x_j)^2 + (y_i-y_j)^2}\)</span> and <span class="math inline">\(D_2 = \sqrt{(x_i-x_j)^2 + (y_i+y_j)^2}\)</span> .</p>
<p>Y parameters are calculated the same as in the equation that <span class="math display">\[\begin{eqnarray}
    Y = \begin{bmatrix}
        \textbf{Y}_c \operatorname{coth}(\Gamma l) &amp; -\textbf{Y}_c \operatorname{cosech}(\Gamma l) \\
        -\textbf{Y}_c \operatorname{cosech}(\Gamma l) &amp; \textbf{Y}_c \operatorname{coth}(\Gamma l)
    \end{bmatrix}.
    \label{eq:tl_y_params}
\end{eqnarray}\]</span></p>
</section>
</section>
<section id="code-explanation" class="level2">
<h2 class="anchored" data-anchor-id="code-explanation">Code Explanation</h2>
</section>

</main>
<!-- /main column -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "Copied!");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "Copied!");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
     var links = window.document.querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
        }
      }
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          let top = null;
          let height = null;
          let parent = null;
          if (lineIds.length > 0) {
              //compute the position of the single el (top and bottom and make a div)
              const el = window.document.getElementById(lineIds[0]);
              top = el.offsetTop;
              height = el.offsetHeight;
              parent = el.parentElement.parentElement;
            if (lineIds.length > 1) {
              const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
              const bottom = lastEl.offsetTop + lastEl.offsetHeight;
              height = bottom - top;
            }
            if (top !== null && height !== null && parent !== null) {
              // cook up a div (if necessary) and position it 
              let div = window.document.getElementById("code-annotation-line-highlight");
              if (div === null) {
                div = window.document.createElement("div");
                div.setAttribute("id", "code-annotation-line-highlight");
                div.style.position = 'absolute';
                parent.appendChild(div);
              }
              div.style.top = top - 2 + "px";
              div.style.height = height + 4 + "px";
              div.style.left = 0;
              let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
              if (gutterDiv === null) {
                gutterDiv = window.document.createElement("div");
                gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
                gutterDiv.style.position = 'absolute';
                const codeCell = window.document.getElementById(targetCell);
                const gutter = codeCell.querySelector('.code-annotation-gutter');
                gutter.appendChild(gutterDiv);
              }
              gutterDiv.style.top = top - 2 + "px";
              gutterDiv.style.height = height + 4 + "px";
            }
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
</div> <!-- /content -->




</body></html>