<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="en" xml:lang="en"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.8.25">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">

<meta name="author" content="Aleksandra Lekić, Haixiao Li">
<meta name="dcterms.date" content="2027-07-10">

<title>Long Transmission Line</title>
<style>
code{white-space: pre-wrap;}
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: min(4vw, 1.5em);}
div.column{flex: auto; overflow-x: auto;}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for citations */
div.csl-bib-body { }
div.csl-entry {
  clear: both;
  margin-bottom: 0em;
}
.hanging-indent div.csl-entry {
  margin-left:2em;
  text-indent:-2em;
}
div.csl-left-margin {
  min-width:2em;
  float:left;
}
div.csl-right-inline {
  margin-left:2em;
  padding-left:1em;
}
div.csl-indent {
  margin-left: 2em;
}</style>


<script src="long-transmission-line_body_files/libs/clipboard/clipboard.min.js"></script>
<script src="long-transmission-line_body_files/libs/quarto-html/quarto.js" type="module"></script>
<script src="long-transmission-line_body_files/libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="long-transmission-line_body_files/libs/quarto-html/axe/axe-check.js" type="module"></script>
<script src="long-transmission-line_body_files/libs/quarto-html/popper.min.js"></script>
<script src="long-transmission-line_body_files/libs/quarto-html/tippy.umd.min.js"></script>
<script src="long-transmission-line_body_files/libs/quarto-html/anchor.min.js"></script>
<link href="long-transmission-line_body_files/libs/quarto-html/tippy.css" rel="stylesheet">
<link href="long-transmission-line_body_files/libs/quarto-html/quarto-syntax-highlighting-7b89279ff1a6dce999919e0e67d4d9ec.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="long-transmission-line_body_files/libs/bootstrap/bootstrap.min.js"></script>
<link href="long-transmission-line_body_files/libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="long-transmission-line_body_files/libs/bootstrap/bootstrap-9e3ffae467580fdb927a41352e75a2e0.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script>
MathJax = {
  tex: {
    tags: 'ams',
    tagSide: 'right',
    tagIndent: '0em'
  }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-chtml-full.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="quarto-light">

<div id="quarto-content" class="page-columns page-rows-contents page-layout-full">

<main class="content column-page" id="quarto-document-content">

<header id="title-block-header" class="quarto-title-block default">
<div class="quarto-title">
<h1 class="title">Long Transmission Line</h1>
</div>



<div class="quarto-title-meta column-page">

    <div>
    <div class="quarto-title-meta-heading">Author</div>
    <div class="quarto-title-meta-contents">
             <p>Aleksandra Lekić, Haixiao Li </p>
          </div>
  </div>
    
    <div>
    <div class="quarto-title-meta-heading">Published</div>
    <div class="quarto-title-meta-contents">
      <p class="date">December 28, 2025</p>
    </div>
  </div>
  
    
  </div>
  


</header>


<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
Tip
</div>
</div>
<div class="callout-body-container callout-body">
<p><em><code>Long-transmission-line</code> are typically modeled using distributed parameters rather than lumped elements due to the significant effect of the line’s length on voltage and current distribution. The telegrapher’s equations describe the voltage and current along the transmission line as functions of time and space, taking into account resistance <span class="math inline">\((R)\)</span>, inductance <span class="math inline">\((L)\)</span>, capacitance <span class="math inline">\((C)\)</span>, and conductance <span class="math inline">\((G)\)</span> per unit length. This report aims to derive the Y parameters for a long transmission line, which relates the input voltage and current to the output voltage and current, using the distributed parameter model <span class="citation" data-cites="saadat1999power">Saadat et al. (<a href="#ref-saadat1999power" role="doc-biblioref">1999</a>)</span> </em></p>
</div>
</div>
<div style="font-size:1.3em; font-weight:600; color:#1c5d9b; border-left:3px solid #1c5d9b; padding-left:10px; margin-top:3em; margin-bottom:0.8em;">
<p>Mathematical Modeling</p>
</div>
<hr>
<div style="font-size:1.1em; font-weight:600; color:#1c5d9b; margin-top:1em; margin-bottom:0.4em;">
<p>🔸 Telegrapher’s Equations</p>
</div>
<p>The telegrapher’s equations are partial differential equations that describe the voltage <span class="math inline">\(V(x, t)\)</span> and current <span class="math inline">\(I(x, t)\)</span> at a point <span class="math inline">\(x\)</span> along a transmission line. They are derived based on Kirchhoff’s voltage and current laws, combined with the lumped element model for small segments of the line. The telegrapher’s equations in the frequency domain are given as:</p>
<p><span class="math display">\[\begin{equation}
   \frac{dV(x)}{dx} = -(R + j\omega L)I(x),
  \end{equation}\]</span></p>
<p><span class="math display">\[\begin{equation}
  \frac{dI(x)}{dx} = -(G + j\omega C)V(x),
  \end{equation}\]</span> where:</p>
<ul>
<li><span class="math inline">\(R\)</span> - is the resistance per unit length (<span class="math inline">\(\Omega/\text{m}\)</span>);</li>
<li><span class="math inline">\(L\)</span> - is the inductance per unit length (<span class="math inline">\(\text{H}/\text{m}\)</span>);</li>
<li><span class="math inline">\(G\)</span> - is the conductance per unit length (<span class="math inline">\(\text{S}/\text{m}\)</span>);</li>
<li><span class="math inline">\(C\)</span> - is the conductance per unit length (<span class="math inline">\(\text{F}/\text{m}\)</span>);</li>
<li><span class="math inline">\(\omega\)</span> - is the angular frequency of the source;</li>
</ul>
<div style="font-size:1.1em; font-weight:600; color:#1c5d9b; margin-top:1em; margin-bottom:0.4em;">
<p>🔸 Characteristic Impedance and Propagation Constant</p>
</div>
<p>From the telegrapher’s equations, we can derive two important parameters:</p>
<ul>
<li><p>Characteristic Impedance (<span class="math inline">\(Z_0\)</span>):</p>
<p><span class="math display">\[\begin{equation}
  Z_0 = \sqrt{\frac{R + j\omega L}{G + j\omega C}}
  \end{equation}\]</span></p></li>
<li><p>Propagation Constant (<span class="math inline">\(\gamma\)</span>):</p>
<p><span class="math display">\[\begin{equation}
\gamma = \sqrt{(R + j\omega L)(G + j\omega C)}
\end{equation}\]</span></p></li>
</ul>
<p>The characteristic impedance describes the ratio of voltage to current for a wave traveling along the transmission line, while the propagation constant describes how the wave attenuates and changes phase as it propagates along the line.</p>
<div style="font-size:1.1em; font-weight:600; color:#1c5d9b; margin-top:1em; margin-bottom:0.4em;">
<p>🔸 Voltage and Current Distribution Along the Time</p>
</div>
<p>The general solutions for the voltage and current along the transmission line are:</p>
<p><span class="math display">\[\begin{equation}
V(x) = V_+ e^{-\gamma x} + V_- e^{\gamma x}
\end{equation}\]</span></p>
<p><span class="math display">\[\begin{equation}
I(x) = \frac{V_+}{Z_0} e^{-\gamma x} - \frac{V_-}{Z_0} e^{\gamma x}
\end{equation}\]</span></p>
<p>where <span class="math inline">\(V_+\)</span> and <span class="math inline">\(V_-\)</span> represent the forward and backward traveling voltage waves, respectively. These constants can be determined by applying the boundary conditions at the input and output of the line.</p>
<div style="font-size:1.1em; font-weight:600; color:#1c5d9b; margin-top:1em; margin-bottom:0.4em;">
<p>🔸 Boundary Conditions</p>
</div>
<p>At <span class="math inline">\(x = 0\)</span> (the input or source end of the transmission line), the boundary conditions are:</p>
<p><span class="math display">\[\begin{equation}
V(0) = V_s
\end{equation}\]</span></p>
<p><span class="math display">\[\begin{equation}
I(0) = \frac{V_s - V(0)}{Z_s}
\end{equation}\]</span></p>
<p>where <span class="math inline">\(V_s\)</span> is the source voltage and <span class="math inline">\(Z_s\)</span> is the source impedance.</p>
<p>At <span class="math inline">\(x = l\)</span> (the load end of the transmission line), the boundary conditions are:</p>
<p><span class="math display">\[\begin{equation}
V(l) = V_+ e^{-\gamma l} + V_- e^{\gamma l}
\end{equation}\]</span></p>
<p><span class="math display">\[\begin{equation}
I(l) = \frac{V(l)}{Z_L}
\end{equation}\]</span></p>
<p>where <span class="math inline">\(Z_L\)</span> is the load impedance.</p>
<div style="font-size:1.1em; font-weight:600; color:#1c5d9b; margin-top:1em; margin-bottom:0.4em;">
<p>🔸 Computation of Y Parameters</p>
</div>
<p>The Y parameters relate the input and output voltages and currents as follows.</p>
<p><span class="math display">\[\begin{equation}
\begin{bmatrix}
I_1 \\
I_2
\end{bmatrix}
=
\begin{bmatrix}
Y_{11} &amp; Y_{12} \\
Y_{21} &amp; Y_{22}
\end{bmatrix}
\begin{bmatrix}
V_1 \\
V_2
\end{bmatrix}.    
\end{equation}\]</span></p>
<p>We compute the Y parameters using the voltage and current expressions at both ends of the transmission line (<span class="math inline">\(x = 0\)</span> and <span class="math inline">\(x = l\)</span>):</p>
<p><span class="math display">\[\begin{equation}
        I_1 = \frac{V_+}{Z_0} - \frac{V_-}{Z_0}, \\
\end{equation}\]</span></p>
<p><span class="math display">\[\begin{equation}
        I_2 = \frac{V_+}{Z_0} e^{-\gamma l} - \frac{V_-}{Z_0} e^{\gamma l}.
\end{equation}\]</span></p>
<p>From these expressions, we derive the following <span class="math inline">\(Y\)</span> parameters:</p>
<p><span class="math display">\[\begin{equation}
  Y_{11} = \frac{1}{Z_0} \frac{\cosh(\gamma l)}{\sinh(\gamma l)} = \frac{1}{Z_0 \tanh(\gamma l)}
\end{equation}\]</span></p>
<p><span class="math display">\[\begin{equation}
Y_{12} = \frac{-1}{Z_0} \frac{1}{\sinh(\gamma l)}
\end{equation}\]</span></p>
<p><span class="math display">\[\begin{equation}
Y_{21} = Y_{12}
\end{equation}\]</span></p>
<p><span class="math display">\[\begin{equation}
Y_{22} = Y_{11}
\end{equation}\]</span></p>
<p>These Y parameters describe the transmission line’s behavior regarding its input and output voltages and currents.</p>
<p>Here, we derived the Y parameters for a long transmission line using the telegrapher’s equations. We first computed the characteristic impedance and propagation constant, which describe how voltage and current waves propagate along the line. Using the boundary conditions at the source and load ends, we then solved for the traveling wave coefficients. We computed the Y parameters, which are crucial for analyzing transmission lines in networked power systems.</p>
<hr>
<div style="font-size:1.3em; font-weight:600; color:#1c5d9b; border-left:3px solid #1c5d9b; padding-left:10px; margin-top:3em; margin-bottom:0.8em;">
<p>Code Explanation</p>
</div>


<div id="quarto-appendix" class="default"><section class="quarto-appendix-contents" role="doc-bibliography" id="quarto-bibliography"><h2 class="anchored quarto-appendix-heading">References</h2><div id="refs" class="references csl-bib-body hanging-indent" data-entry-spacing="0" role="list">
<div id="ref-saadat1999power" class="csl-entry" role="listitem">
Saadat, Hadi et al. 1999. <em>Power System Analysis</em>. Vol. 2. McGraw-hill.
</div>
</div></section></div></main>
<!-- /main column -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "Copied!");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "Copied!");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
     var links = window.document.querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
        }
      }
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          let top = null;
          let height = null;
          let parent = null;
          if (lineIds.length > 0) {
              //compute the position of the single el (top and bottom and make a div)
              const el = window.document.getElementById(lineIds[0]);
              top = el.offsetTop;
              height = el.offsetHeight;
              parent = el.parentElement.parentElement;
            if (lineIds.length > 1) {
              const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
              const bottom = lastEl.offsetTop + lastEl.offsetHeight;
              height = bottom - top;
            }
            if (top !== null && height !== null && parent !== null) {
              // cook up a div (if necessary) and position it 
              let div = window.document.getElementById("code-annotation-line-highlight");
              if (div === null) {
                div = window.document.createElement("div");
                div.setAttribute("id", "code-annotation-line-highlight");
                div.style.position = 'absolute';
                parent.appendChild(div);
              }
              div.style.top = top - 2 + "px";
              div.style.height = height + 4 + "px";
              div.style.left = 0;
              let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
              if (gutterDiv === null) {
                gutterDiv = window.document.createElement("div");
                gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
                gutterDiv.style.position = 'absolute';
                const codeCell = window.document.getElementById(targetCell);
                const gutter = codeCell.querySelector('.code-annotation-gutter');
                gutter.appendChild(gutterDiv);
              }
              gutterDiv.style.top = top - 2 + "px";
              gutterDiv.style.height = height + 4 + "px";
            }
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
</div> <!-- /content -->




</body></html>