<!DOCTYPE html>
<html xmlns="http://www.w3.org/1999/xhtml" lang="en" xml:lang="en"><head>

<meta charset="utf-8">
<meta name="generator" content="quarto-1.8.25">

<meta name="viewport" content="width=device-width, initial-scale=1.0, user-scalable=yes">

<meta name="author" content="Aleksandra Lekić, Haixiao Li">
<meta name="dcterms.date" content="2025-12-28">

<title>Overhead Line</title>
<style>
code{white-space: pre-wrap;}
span.smallcaps{font-variant: small-caps;}
div.columns{display: flex; gap: min(4vw, 1.5em);}
div.column{flex: auto; overflow-x: auto;}
div.hanging-indent{margin-left: 1.5em; text-indent: -1.5em;}
ul.task-list{list-style: none;}
ul.task-list li input[type="checkbox"] {
  width: 0.8em;
  margin: 0 0.8em 0.2em -1em; /* quarto-specific, see https://github.com/quarto-dev/quarto-cli/issues/4556 */ 
  vertical-align: middle;
}
/* CSS for citations */
div.csl-bib-body { }
div.csl-entry {
  clear: both;
  margin-bottom: 0em;
}
.hanging-indent div.csl-entry {
  margin-left:2em;
  text-indent:-2em;
}
div.csl-left-margin {
  min-width:2em;
  float:left;
}
div.csl-right-inline {
  margin-left:2em;
  padding-left:1em;
}
div.csl-indent {
  margin-left: 2em;
}</style>


<script src="overhead-line_body_files/libs/clipboard/clipboard.min.js"></script>
<script src="overhead-line_body_files/libs/quarto-html/quarto.js" type="module"></script>
<script src="overhead-line_body_files/libs/quarto-html/tabsets/tabsets.js" type="module"></script>
<script src="overhead-line_body_files/libs/quarto-html/axe/axe-check.js" type="module"></script>
<script src="overhead-line_body_files/libs/quarto-html/popper.min.js"></script>
<script src="overhead-line_body_files/libs/quarto-html/tippy.umd.min.js"></script>
<script src="overhead-line_body_files/libs/quarto-html/anchor.min.js"></script>
<link href="overhead-line_body_files/libs/quarto-html/tippy.css" rel="stylesheet">
<link href="overhead-line_body_files/libs/quarto-html/quarto-syntax-highlighting-7b89279ff1a6dce999919e0e67d4d9ec.css" rel="stylesheet" id="quarto-text-highlighting-styles">
<script src="overhead-line_body_files/libs/bootstrap/bootstrap.min.js"></script>
<link href="overhead-line_body_files/libs/bootstrap/bootstrap-icons.css" rel="stylesheet">
<link href="overhead-line_body_files/libs/bootstrap/bootstrap-9e3ffae467580fdb927a41352e75a2e0.min.css" rel="stylesheet" append-hash="true" id="quarto-bootstrap" data-mode="light">
<script>
MathJax = {
  tex: {
    tags: 'ams',
    tagSide: 'right',
    tagIndent: '0em'
  }
};
</script>

  <script src="https://cdnjs.cloudflare.com/polyfill/v3/polyfill.min.js?features=es6"></script>
  <script src="https://cdn.jsdelivr.net/npm/mathjax@3/es5/tex-chtml-full.js" type="text/javascript"></script>

<script type="text/javascript">
const typesetMath = (el) => {
  if (window.MathJax) {
    // MathJax Typeset
    window.MathJax.typeset([el]);
  } else if (window.katex) {
    // KaTeX Render
    var mathElements = el.getElementsByClassName("math");
    var macros = [];
    for (var i = 0; i < mathElements.length; i++) {
      var texText = mathElements[i].firstChild;
      if (mathElements[i].tagName == "SPAN" && texText && texText.data) {
        window.katex.render(texText.data, mathElements[i], {
          displayMode: mathElements[i].classList.contains('display'),
          throwOnError: false,
          macros: macros,
          fleqn: false
        });
      }
    }
  }
}
window.Quarto = {
  typesetMath
};
</script>

</head>

<body class="quarto-light">

<div id="quarto-content" class="page-columns page-rows-contents page-layout-full">

<main class="content column-page" id="quarto-document-content">

<header id="title-block-header" class="quarto-title-block default">
<div class="quarto-title">
<h1 class="title">Overhead Line</h1>
</div>



<div class="quarto-title-meta column-page">

    <div>
    <div class="quarto-title-meta-heading">Author</div>
    <div class="quarto-title-meta-contents">
             <p>Aleksandra Lekić, Haixiao Li </p>
          </div>
  </div>
    
    <div>
    <div class="quarto-title-meta-heading">Published</div>
    <div class="quarto-title-meta-contents">
      <p class="date">December 28, 2025</p>
    </div>
  </div>
  
    
  </div>
  


</header>


<div class="callout callout-style-default callout-tip callout-titled">
<div class="callout-header d-flex align-content-center">
<div class="callout-icon-container">
<i class="callout-icon"></i>
</div>
<div class="callout-title-container flex-fill">
Tip
</div>
</div>
<div class="callout-body-container callout-body">
<p><em><code>overhead-line</code> are widely used in power systems and exhibit strong electromagnetic coupling due to the spatial arrangement of phase conductors and ground wires. Their electrical characteristics are highly dependent on conductor geometry, bundle configuration, and relative positioning with respect to the ground. To accurately capture these effects, a physically based distributed-parameter representation is adopted, in which conductor layouts and material properties are explicitly modeled. This page introduces the geometric configurations and parameter definitions used to construct the overhead transmission line model.</em></p>
</div>
</div>
<section id="mathematical-modeling" class="level2">
<h2 class="anchored" data-anchor-id="mathematical-modeling">Mathematical Modeling</h2>
<p>The overhead transmission line model is constructed using the procedure from <span class="citation" data-cites="martinez2017power">Martinez-Velasco (<a href="#ref-martinez2017power" role="doc-biblioref">2017</a>)</span> and follows the previously developed code of the project authors <span class="citation" data-cites="PowerImpedanceACDC2025">Electa (<a href="#ref-PowerImpedanceACDC2025" role="doc-biblioref">2025</a>)</span>. The model supports several conductor layout options, including flat, vertical, delta, offset, and concentric configurations. For greater flexibility, conductor positions can also be specified manually using absolute <span class="math inline">\((x,y)\)</span> coordinates.</p>
<p>The simulator enables the creation of overhead lines using the conductor properties summarized in <a href="#tbl-ohl-conductors" class="quarto-xref">Table&nbsp;1</a>. The corresponding ground-wire properties are summarized in <a href="#tbl-ohl-groundwires" class="quarto-xref">Table&nbsp;2</a>.</p>
<div id="tbl-ohl-conductors" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ohl-conductors-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Table&nbsp;1: OHL conductor parameters
</figcaption>
<div aria-describedby="tbl-ohl-conductors-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 62%">
<col style="width: 37%">
</colgroup>
<thead>
<tr class="header">
<th style="text-align: center;">Symbol</th>
<th>Meaning</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td style="text-align: center;"><span class="math inline">\(n_b\)</span></td>
<td>number of bundles (or number of phases)</td>
</tr>
<tr class="even">
<td style="text-align: center;"><span class="math inline">\(n_{sb}\)</span></td>
<td>number of subconductors per bundle</td>
</tr>
<tr class="odd">
<td style="text-align: center;"><span class="math inline">\(y_{bc}\)</span></td>
<td>height of the lowest bundle above ground</td>
</tr>
<tr class="even">
<td style="text-align: center;"><span class="math inline">\(\Delta y_{bc}\)</span></td>
<td>vertical offset between bundles</td>
</tr>
<tr class="odd">
<td style="text-align: center;"><span class="math inline">\(\Delta x_{bc}\)</span></td>
<td>horizontal offset between the lowest bundles</td>
</tr>
<tr class="even">
<td style="text-align: center;"><span class="math inline">\(\Delta \tilde{x}_{bc}\)</span></td>
<td>horizontal offset in the case of concentric and offset organization</td>
</tr>
<tr class="odd">
<td style="text-align: center;"><span class="math inline">\(d_{sb}\)</span></td>
<td>distance between closest subconductors with equidistant concentric organization (symmetric)</td>
</tr>
<tr class="even">
<td style="text-align: center;"><span class="math inline">\(d_{sag}\)</span></td>
<td>maximal sag offset</td>
</tr>
<tr class="odd">
<td style="text-align: center;"><span class="math inline">\(r_c\)</span></td>
<td>radius of the conductor</td>
</tr>
<tr class="even">
<td style="text-align: center;"><span class="math inline">\(R_{dc}\)</span></td>
<td>DC resistance of the conductor</td>
</tr>
<tr class="odd">
<td style="text-align: center;"><span class="math inline">\(g_c\)</span></td>
<td>shunt conductance of the conductor</td>
</tr>
<tr class="even">
<td style="text-align: center;"><span class="math inline">\(\mu_{r,c}\)</span></td>
<td>relative permeability of the conductor</td>
</tr>
<tr class="odd">
<td style="text-align: center;">positions</td>
<td>added manually</td>
</tr>
<tr class="even">
<td style="text-align: center;">organization</td>
<td>can be flat, vertical, concentric, delta, and offset</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<div id="tbl-ohl-groundwires" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-tbl figure">
<figcaption class="quarto-float-caption-top quarto-float-caption quarto-float-tbl" id="tbl-ohl-groundwires-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Table&nbsp;2: OHL ground wire parameters
</figcaption>
<div aria-describedby="tbl-ohl-groundwires-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<table class="caption-top table">
<colgroup>
<col style="width: 19%">
<col style="width: 80%">
</colgroup>
<thead>
<tr class="header">
<th>Symbol</th>
<th>Meaning</th>
</tr>
</thead>
<tbody>
<tr class="odd">
<td><span class="math inline">\(n_g\)</span></td>
<td>number of ground wires</td>
</tr>
<tr class="even">
<td><span class="math inline">\(\Delta x_g\)</span></td>
<td>relative horizontal distance between ground wires</td>
</tr>
<tr class="odd">
<td><span class="math inline">\(\Delta y_g\)</span></td>
<td>relative vertical distance between ground wires and the lowest conductors</td>
</tr>
<tr class="even">
<td><span class="math inline">\(r_g\)</span></td>
<td>radius of the ground wire</td>
</tr>
<tr class="odd">
<td><span class="math inline">\(d_{g,sag}\)</span></td>
<td>ground wire sag</td>
</tr>
<tr class="even">
<td><span class="math inline">\(R_{g,dc}\)</span></td>
<td>DC resistance of the ground wires</td>
</tr>
<tr class="odd">
<td><span class="math inline">\(\mu_{r,g}\)</span></td>
<td>relative permeability of the ground wire</td>
</tr>
</tbody>
</table>
</div>
</figure>
</div>
<p>The overhead transmission line consists of <span class="math inline">\(n_b\)</span> conductor bundles, including their sub-conductors and stranding arrangements, and <span class="math inline">\(n_g\)</span> ground wires.</p>
<p>Each conductor is positioned horizontally at <span class="math inline">\(x_c\)</span> relative to the tower center and vertically at <span class="math inline">\(y_c\)</span> above ground. Considering the sag at the midpoint between towers, denoted by <span class="math inline">\(d_{sag}\)</span>, the modified vertical position used in the calculations is <span class="math inline">\(\hat{y}_c = y_c - \frac{2}{3} \, d_{sag}\)</span>, as shown in <a href="#fig-tl" class="quarto-xref">Figure&nbsp;1</a>. The conductor is formed using <span class="math inline">\(n_{sb}\)</span> sub-conductors grouped in the bundle, where all sub-conductors are grouped using a symmetrical equidistant pattern with the distance between the two nearest sub-conductors being <span class="math inline">\(d_{bc}\)</span>, or a bundle spacing. Using the conductor position, the position of each sub-conductor can be estimated. Knowing the angle between two sub-conductors on the circle and its radius</p>
<p><span class="math display">\[\begin{eqnarray}
\nonumber \varphi = \frac{360^\circ}{n_{sb}}, \\
r = \frac{d_{sb}}{2 \sin(\varphi/2)},
\end{eqnarray}\]</span> the position can be estimated starting from the angle <span class="math inline">\(\varphi_s = \frac{\pi}{2}\)</span> if the number of sub-conductors is odd, or from <span class="math inline">\(\varphi_s = \frac{\pi + \varphi}{2}\)</span> for an even number of sub-conductors, as follows: <span class="math display">\[\begin{eqnarray}
\nonumber x_{bc} = x_c + r \cos(\varphi_s + k \, \varphi), \\
y_{bc} = y_c + r \sin(\varphi_s + k \, \varphi) - \frac{2}{3} \, d_{sag},
\end{eqnarray}\]</span></p>
<p>for <span class="math inline">\(k \in \{1, 2, ..., n_{bc}\}\)</span>. If the number of sub-conductors is equal to one, its position is given by <span class="math inline">\((x_c, \hat{y}_c)\)</span>. Each conductor is characterized by the relative permeability of the material <span class="math inline">\(\mu_r\)</span>, the conductor dc resistance <span class="math inline">\(R_{dc}\)</span>, and the radius <span class="math inline">\(r_i\)</span>.</p>
<p>Ground wires are modeled similarly and are represented by their relative position <span class="math inline">\((x_g,y_g)\)</span>, radius <span class="math inline">\(r_g\)</span>, dc resistance <span class="math inline">\(R_{gdc}\)</span>, and relative permeability <span class="math inline">\(\mu_r\)</span>.</p>
<p>Earth parameters are given with permeability <span class="math inline">\(\mu_e\)</span>, permittivity <span class="math inline">\(\epsilon_e\)</span> and conductivity <span class="math inline">\(\rho_e\)</span>.</p>
<p>The characteristic impedance describes the ratio of voltage to current for a wave traveling along the transmission line, while the propagation constant describes how the wave attenuates and changes phase as it propagates along the line.</p>
<p>To represent the transmission line using ABCD parameters, it is necessary to calculate series impedance and shunt admittance matrices <span class="citation" data-cites="martinez2017power">Martinez-Velasco (<a href="#ref-martinez2017power" role="doc-biblioref">2017</a>)</span>. Both matrices are of the size <span class="math inline">\(n \times n\)</span>, where <span class="math inline">\(n = \sum\limits_{i=1}^{n_c} n^i_{bc} + n_g\)</span>. The impedance matrix has the following form:</p>
<p><span class="math display">\[\begin{eqnarray}
\mathbf{Z} = \operatorname{diag}(Z_i) +
\begin{bmatrix}
Z_{0,11} &amp; \cdots &amp; Z_{0,1n} \\
\vdots &amp; \ddots &amp; \vdots \\
Z_{0,n1} &amp; \cdots &amp; Z_{0,nn}
\end{bmatrix}
\end{eqnarray}\]</span> where <span class="math inline">\(Z_i = \frac{m\rho_i}{2\pi r_i} \, \coth(0.733mr_i) + \frac{0.3179 \rho_i}{\pi r_i^2}\)</span> for the <span class="math inline">\(i\)</span>-th conductor/sub-conductor/ground wire and <span class="math inline">\(r_i\)</span> is its radius, resistivity <span class="math inline">\(\rho_i = R^i_{dc} \, \pi r_i^2\)</span> and <span class="math inline">\(m = \sqrt{j\omega \,\frac{\mu_0 \mu_{r,i}}{\rho_i}}\)</span>; The components <span class="math inline">\(Z_{0, ij} = \frac{j\omega \, \mu_0}{2\pi} \, \log\left( \frac{\hat{D}_{ij}}{d_{ij}}\right)\)</span> for <span class="math display">\[\begin{eqnarray}
\nonumber &amp;d_{ij} = \left\{\begin{array}{ll}
\sqrt{(x_i-x_j)^2 + (y_i-y_j)^2}, &amp; \quad i \neq j, \\
r_i, &amp; \quad i = j,
\end{array} \right. \\
\nonumber &amp;D_{ij} = \left\{\begin{array}{ll}
\sqrt{(x_i-x_j)^2 + (y_i+y_j)^2}, &amp; \quad i \neq j, \\
2y_i, &amp; \quad i = j,
\end{array} \right. \\
\nonumber &amp;\hat{D}_{ij} = \sqrt{(y_i + y_j + 2d_e)^2 + (x_i-x_j)^2}, \\
&amp;d_e = \sqrt{\frac{1}{j\omega \, \mu_e (\sigma_e + j\omega \, \epsilon_e)}}.
\end{eqnarray}\]</span></p>
<p>The shunt admittance is a matrix formed as <span class="math display">\[\begin{equation}
\mathbf{Y} = s \, \mathbf{P}^{-1} + \mathbf{G}
\end{equation}\]</span> from matrix <span class="math inline">\(\mathbf{P}\)</span> with its components <span class="math inline">\(\mathbf{P}_{ij} = \frac{1}{2\pi\epsilon_0} \, \log\left( \frac{D_{ij}}{d_{ij}}\right)\)</span> and <span class="math inline">\(\mathbf{G} = \operatorname{diag}\{g_c\}\)</span>.</p>
<p>The ABCD parameters of a transmission line can be defined as <span class="math display">\[\begin{equation}
\begin{bmatrix}
\mathbf{A} &amp; \mathbf{B} \\
\mathbf{C} &amp; \mathbf{D}
\end{bmatrix} =
\begin{bmatrix}
\cosh(\Gamma l) &amp; \mathbf{Y}_c^{-1}\sinh(\Gamma l) \\
\mathbf{Y}_c \sinh(\Gamma l) &amp;  \cosh(\Gamma l)
\end{bmatrix}
\label{eq_tl_abcd}
\end{equation}\]</span> where <span class="math inline">\(\mathrm{\Gamma} = \sqrt{\mathbf{Z}\mathbf{Y}}\)</span> and <span class="math inline">\(\mathbf{Y}_c = \mathbf{Z}^{-1} \, \Gamma\)</span>, and <span class="math inline">\(l\)</span> standing for the line or cable length. The formula used is based on the frequency-dependent phase domain model.</p>
<p>Y parameters: The ABCD parameters of a transmission line can be defined as <span class="citation" data-cites="630478">Castellanos and Marti (<a href="#ref-630478" role="doc-biblioref">1997</a>)</span>, <span class="citation" data-cites="772350">Morched, Gustavsen, and Tartibi (<a href="#ref-772350" role="doc-biblioref">1999</a>)</span></p>
<p><span class="math display">\[\begin{equation}
\begin{bmatrix}
\mathbf{A} &amp; \mathbf{B} \\
\mathbf{C} &amp; \mathbf{D}
\end{bmatrix} =
\begin{bmatrix}
\cosh(\Gamma l) &amp; \mathbf{Y}_c^{-1}\sinh(\Gamma l) \\
\mathbf{Y}_c \sinh(\Gamma l) &amp;  \cosh(\Gamma l)
\end{bmatrix}
\end{equation}\]</span></p>
<p>where <span class="math inline">\(\mathrm{\Gamma} = \sqrt{\mathbf{Z}\mathbf{Y}}\)</span> and <span class="math inline">\(\mathbf{Y}_c = \mathbf{Z}^{-1}\,\Gamma\)</span>, and <span class="math inline">\(l\)</span> standing for the line or cable length. The formula used is based on the frequency-dependent phase domain model.</p>
<p>From them Y parameters calculate as follows : <span class="math display">\[\begin{eqnarray}
    Y = \begin{bmatrix}
        \textbf{Y}_c \operatorname{coth}(\Gamma l) &amp; -\textbf{Y}_c \operatorname{cosech}(\Gamma l) \\
        -\textbf{Y}_c \operatorname{cosech}(\Gamma l) &amp; \textbf{Y}_c \operatorname{coth}(\Gamma l)
    \end{bmatrix}.
\end{eqnarray}\]</span></p>
<div id="fig-tl" class="quarto-float quarto-figure quarto-figure-center anchored">
<figure class="quarto-float quarto-float-fig figure">
<div aria-describedby="fig-tl-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
<img src="assets/transmission_line.jpg" class="img-fluid figure-img" style="width:75.0%">
</div>
<figcaption class="quarto-float-caption-bottom quarto-float-caption quarto-float-fig" id="fig-tl-caption-0ceaefa1-69ba-4598-a22c-09a6ac19f8ca">
Figure&nbsp;1: Overhead line modeling: a) tower and relative conductor positions; b) sub-conductor bundle.
</figcaption>
</figure>
</div>
</section>
<section id="code-explanation" class="level2">
<h2 class="anchored" data-anchor-id="code-explanation">Code Explanation</h2>
<p>For detailed code information, see <a href="https://github.com/CRESYM/Harmony/tree/main/docs/manual">the Harmony manual</a>. ## References</p>
<div id="refs" class="references csl-bib-body hanging-indent" data-entry-spacing="0" role="list">
<div id="ref-630478" class="csl-entry" role="listitem">
Castellanos, F., and J. R. Marti. 1997. <span>“Full Frequency-Dependent Phase-Domain Transmission Line Model.”</span> <em>IEEE Transactions on Power Systems</em> 12 (3): 1331–39. <a href="https://doi.org/10.1109/59.630478">https://doi.org/10.1109/59.630478</a>.
</div>
<div id="ref-PowerImpedanceACDC2025" class="csl-entry" role="listitem">
Electa. 2025. <span>“PowerImpedanceACDC. Impedance-Based Stability Analyses.”</span> <a href="https://github.com/Electa-Git/PowerImpedanceACDC.jl">https://github.com/Electa-Git/PowerImpedanceACDC.jl</a>.
</div>
<div id="ref-martinez2017power" class="csl-entry" role="listitem">
Martinez-Velasco, Juan A. 2017. <em>Power System Transients: Parameter Determination</em>. CRC press.
</div>
<div id="ref-772350" class="csl-entry" role="listitem">
Morched, A., B. Gustavsen, and M. Tartibi. 1999. <span>“A Universal Model for Accurate Calculation of Electromagnetic Transients on Overhead Lines and Underground Cables.”</span> <em>IEEE Transactions on Power Delivery</em> 14 (3): 1032–38. <a href="https://doi.org/10.1109/61.772350">https://doi.org/10.1109/61.772350</a>.
</div>
</div>
</section>

</main>
<!-- /main column -->
<script id="quarto-html-after-body" type="application/javascript">
  window.document.addEventListener("DOMContentLoaded", function (event) {
    const icon = "";
    const anchorJS = new window.AnchorJS();
    anchorJS.options = {
      placement: 'right',
      icon: icon
    };
    anchorJS.add('.anchored');
    const isCodeAnnotation = (el) => {
      for (const clz of el.classList) {
        if (clz.startsWith('code-annotation-')) {                     
          return true;
        }
      }
      return false;
    }
    const onCopySuccess = function(e) {
      // button target
      const button = e.trigger;
      // don't keep focus
      button.blur();
      // flash "checked"
      button.classList.add('code-copy-button-checked');
      var currentTitle = button.getAttribute("title");
      button.setAttribute("title", "Copied!");
      let tooltip;
      if (window.bootstrap) {
        button.setAttribute("data-bs-toggle", "tooltip");
        button.setAttribute("data-bs-placement", "left");
        button.setAttribute("data-bs-title", "Copied!");
        tooltip = new bootstrap.Tooltip(button, 
          { trigger: "manual", 
            customClass: "code-copy-button-tooltip",
            offset: [0, -8]});
        tooltip.show();    
      }
      setTimeout(function() {
        if (tooltip) {
          tooltip.hide();
          button.removeAttribute("data-bs-title");
          button.removeAttribute("data-bs-toggle");
          button.removeAttribute("data-bs-placement");
        }
        button.setAttribute("title", currentTitle);
        button.classList.remove('code-copy-button-checked');
      }, 1000);
      // clear code selection
      e.clearSelection();
    }
    const getTextToCopy = function(trigger) {
      const outerScaffold = trigger.parentElement.cloneNode(true);
      const codeEl = outerScaffold.querySelector('code');
      for (const childEl of codeEl.children) {
        if (isCodeAnnotation(childEl)) {
          childEl.remove();
        }
      }
      return codeEl.innerText;
    }
    const clipboard = new window.ClipboardJS('.code-copy-button:not([data-in-quarto-modal])', {
      text: getTextToCopy
    });
    clipboard.on('success', onCopySuccess);
    if (window.document.getElementById('quarto-embedded-source-code-modal')) {
      const clipboardModal = new window.ClipboardJS('.code-copy-button[data-in-quarto-modal]', {
        text: getTextToCopy,
        container: window.document.getElementById('quarto-embedded-source-code-modal')
      });
      clipboardModal.on('success', onCopySuccess);
    }
      var localhostRegex = new RegExp(/^(?:http|https):\/\/localhost\:?[0-9]*\//);
      var mailtoRegex = new RegExp(/^mailto:/);
        var filterRegex = new RegExp('/' + window.location.host + '/');
      var isInternal = (href) => {
          return filterRegex.test(href) || localhostRegex.test(href) || mailtoRegex.test(href);
      }
      // Inspect non-navigation links and adorn them if external
     var links = window.document.querySelectorAll('a[href]:not(.nav-link):not(.navbar-brand):not(.toc-action):not(.sidebar-link):not(.sidebar-item-toggle):not(.pagination-link):not(.no-external):not([aria-hidden]):not(.dropdown-item):not(.quarto-navigation-tool):not(.about-link)');
      for (var i=0; i<links.length; i++) {
        const link = links[i];
        if (!isInternal(link.href)) {
          // undo the damage that might have been done by quarto-nav.js in the case of
          // links that we want to consider external
          if (link.dataset.originalHref !== undefined) {
            link.href = link.dataset.originalHref;
          }
        }
      }
    function tippyHover(el, contentFn, onTriggerFn, onUntriggerFn) {
      const config = {
        allowHTML: true,
        maxWidth: 500,
        delay: 100,
        arrow: false,
        appendTo: function(el) {
            return el.parentElement;
        },
        interactive: true,
        interactiveBorder: 10,
        theme: 'quarto',
        placement: 'bottom-start',
      };
      if (contentFn) {
        config.content = contentFn;
      }
      if (onTriggerFn) {
        config.onTrigger = onTriggerFn;
      }
      if (onUntriggerFn) {
        config.onUntrigger = onUntriggerFn;
      }
      window.tippy(el, config); 
    }
    const noterefs = window.document.querySelectorAll('a[role="doc-noteref"]');
    for (var i=0; i<noterefs.length; i++) {
      const ref = noterefs[i];
      tippyHover(ref, function() {
        // use id or data attribute instead here
        let href = ref.getAttribute('data-footnote-href') || ref.getAttribute('href');
        try { href = new URL(href).hash; } catch {}
        const id = href.replace(/^#\/?/, "");
        const note = window.document.getElementById(id);
        if (note) {
          return note.innerHTML;
        } else {
          return "";
        }
      });
    }
    const xrefs = window.document.querySelectorAll('a.quarto-xref');
    const processXRef = (id, note) => {
      // Strip column container classes
      const stripColumnClz = (el) => {
        el.classList.remove("page-full", "page-columns");
        if (el.children) {
          for (const child of el.children) {
            stripColumnClz(child);
          }
        }
      }
      stripColumnClz(note)
      if (id === null || id.startsWith('sec-')) {
        // Special case sections, only their first couple elements
        const container = document.createElement("div");
        if (note.children && note.children.length > 2) {
          container.appendChild(note.children[0].cloneNode(true));
          for (let i = 1; i < note.children.length; i++) {
            const child = note.children[i];
            if (child.tagName === "P" && child.innerText === "") {
              continue;
            } else {
              container.appendChild(child.cloneNode(true));
              break;
            }
          }
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(container);
          }
          return container.innerHTML
        } else {
          if (window.Quarto?.typesetMath) {
            window.Quarto.typesetMath(note);
          }
          return note.innerHTML;
        }
      } else {
        // Remove any anchor links if they are present
        const anchorLink = note.querySelector('a.anchorjs-link');
        if (anchorLink) {
          anchorLink.remove();
        }
        if (window.Quarto?.typesetMath) {
          window.Quarto.typesetMath(note);
        }
        if (note.classList.contains("callout")) {
          return note.outerHTML;
        } else {
          return note.innerHTML;
        }
      }
    }
    for (var i=0; i<xrefs.length; i++) {
      const xref = xrefs[i];
      tippyHover(xref, undefined, function(instance) {
        instance.disable();
        let url = xref.getAttribute('href');
        let hash = undefined; 
        if (url.startsWith('#')) {
          hash = url;
        } else {
          try { hash = new URL(url).hash; } catch {}
        }
        if (hash) {
          const id = hash.replace(/^#\/?/, "");
          const note = window.document.getElementById(id);
          if (note !== null) {
            try {
              const html = processXRef(id, note.cloneNode(true));
              instance.setContent(html);
            } finally {
              instance.enable();
              instance.show();
            }
          } else {
            // See if we can fetch this
            fetch(url.split('#')[0])
            .then(res => res.text())
            .then(html => {
              const parser = new DOMParser();
              const htmlDoc = parser.parseFromString(html, "text/html");
              const note = htmlDoc.getElementById(id);
              if (note !== null) {
                const html = processXRef(id, note);
                instance.setContent(html);
              } 
            }).finally(() => {
              instance.enable();
              instance.show();
            });
          }
        } else {
          // See if we can fetch a full url (with no hash to target)
          // This is a special case and we should probably do some content thinning / targeting
          fetch(url)
          .then(res => res.text())
          .then(html => {
            const parser = new DOMParser();
            const htmlDoc = parser.parseFromString(html, "text/html");
            const note = htmlDoc.querySelector('main.content');
            if (note !== null) {
              // This should only happen for chapter cross references
              // (since there is no id in the URL)
              // remove the first header
              if (note.children.length > 0 && note.children[0].tagName === "HEADER") {
                note.children[0].remove();
              }
              const html = processXRef(null, note);
              instance.setContent(html);
            } 
          }).finally(() => {
            instance.enable();
            instance.show();
          });
        }
      }, function(instance) {
      });
    }
        let selectedAnnoteEl;
        const selectorForAnnotation = ( cell, annotation) => {
          let cellAttr = 'data-code-cell="' + cell + '"';
          let lineAttr = 'data-code-annotation="' +  annotation + '"';
          const selector = 'span[' + cellAttr + '][' + lineAttr + ']';
          return selector;
        }
        const selectCodeLines = (annoteEl) => {
          const doc = window.document;
          const targetCell = annoteEl.getAttribute("data-target-cell");
          const targetAnnotation = annoteEl.getAttribute("data-target-annotation");
          const annoteSpan = window.document.querySelector(selectorForAnnotation(targetCell, targetAnnotation));
          const lines = annoteSpan.getAttribute("data-code-lines").split(",");
          const lineIds = lines.map((line) => {
            return targetCell + "-" + line;
          })
          let top = null;
          let height = null;
          let parent = null;
          if (lineIds.length > 0) {
              //compute the position of the single el (top and bottom and make a div)
              const el = window.document.getElementById(lineIds[0]);
              top = el.offsetTop;
              height = el.offsetHeight;
              parent = el.parentElement.parentElement;
            if (lineIds.length > 1) {
              const lastEl = window.document.getElementById(lineIds[lineIds.length - 1]);
              const bottom = lastEl.offsetTop + lastEl.offsetHeight;
              height = bottom - top;
            }
            if (top !== null && height !== null && parent !== null) {
              // cook up a div (if necessary) and position it 
              let div = window.document.getElementById("code-annotation-line-highlight");
              if (div === null) {
                div = window.document.createElement("div");
                div.setAttribute("id", "code-annotation-line-highlight");
                div.style.position = 'absolute';
                parent.appendChild(div);
              }
              div.style.top = top - 2 + "px";
              div.style.height = height + 4 + "px";
              div.style.left = 0;
              let gutterDiv = window.document.getElementById("code-annotation-line-highlight-gutter");
              if (gutterDiv === null) {
                gutterDiv = window.document.createElement("div");
                gutterDiv.setAttribute("id", "code-annotation-line-highlight-gutter");
                gutterDiv.style.position = 'absolute';
                const codeCell = window.document.getElementById(targetCell);
                const gutter = codeCell.querySelector('.code-annotation-gutter');
                gutter.appendChild(gutterDiv);
              }
              gutterDiv.style.top = top - 2 + "px";
              gutterDiv.style.height = height + 4 + "px";
            }
            selectedAnnoteEl = annoteEl;
          }
        };
        const unselectCodeLines = () => {
          const elementsIds = ["code-annotation-line-highlight", "code-annotation-line-highlight-gutter"];
          elementsIds.forEach((elId) => {
            const div = window.document.getElementById(elId);
            if (div) {
              div.remove();
            }
          });
          selectedAnnoteEl = undefined;
        };
          // Handle positioning of the toggle
      window.addEventListener(
        "resize",
        throttle(() => {
          elRect = undefined;
          if (selectedAnnoteEl) {
            selectCodeLines(selectedAnnoteEl);
          }
        }, 10)
      );
      function throttle(fn, ms) {
      let throttle = false;
      let timer;
        return (...args) => {
          if(!throttle) { // first call gets through
              fn.apply(this, args);
              throttle = true;
          } else { // all the others get throttled
              if(timer) clearTimeout(timer); // cancel #2
              timer = setTimeout(() => {
                fn.apply(this, args);
                timer = throttle = false;
              }, ms);
          }
        };
      }
        // Attach click handler to the DT
        const annoteDls = window.document.querySelectorAll('dt[data-target-cell]');
        for (const annoteDlNode of annoteDls) {
          annoteDlNode.addEventListener('click', (event) => {
            const clickedEl = event.target;
            if (clickedEl !== selectedAnnoteEl) {
              unselectCodeLines();
              const activeEl = window.document.querySelector('dt[data-target-cell].code-annotation-active');
              if (activeEl) {
                activeEl.classList.remove('code-annotation-active');
              }
              selectCodeLines(clickedEl);
              clickedEl.classList.add('code-annotation-active');
            } else {
              // Unselect the line
              unselectCodeLines();
              clickedEl.classList.remove('code-annotation-active');
            }
          });
        }
    const findCites = (el) => {
      const parentEl = el.parentElement;
      if (parentEl) {
        const cites = parentEl.dataset.cites;
        if (cites) {
          return {
            el,
            cites: cites.split(' ')
          };
        } else {
          return findCites(el.parentElement)
        }
      } else {
        return undefined;
      }
    };
    var bibliorefs = window.document.querySelectorAll('a[role="doc-biblioref"]');
    for (var i=0; i<bibliorefs.length; i++) {
      const ref = bibliorefs[i];
      const citeInfo = findCites(ref);
      if (citeInfo) {
        tippyHover(citeInfo.el, function() {
          var popup = window.document.createElement('div');
          citeInfo.cites.forEach(function(cite) {
            var citeDiv = window.document.createElement('div');
            citeDiv.classList.add('hanging-indent');
            citeDiv.classList.add('csl-entry');
            var biblioDiv = window.document.getElementById('ref-' + cite);
            if (biblioDiv) {
              citeDiv.innerHTML = biblioDiv.innerHTML;
            }
            popup.appendChild(citeDiv);
          });
          return popup.innerHTML;
        });
      }
    }
  });
  </script>
</div> <!-- /content -->




</body></html>